<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>DUTs &mdash; pcdshub/lcls-plc-xcs-per-vac  documentation</title>
      <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="_static/css/theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="https://ajax.googleapis.com/ajax/libs/jquery/3.6.0/jquery.min.js"></script>
        <script data-url_root="./" id="documentation_options" src="_static/documentation_options.js"></script>
        <script src="_static/doctools.js"></script>
        <script src="_static/sphinx_highlight.js"></script>
        <script src="_static/docs-versions-menu.js"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Data Types" href="XCS_PER_XCS_PER_PLC_epics.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="index.html" class="icon icon-home">
            pcdshub/lcls-plc-xcs-per-vac
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">XCS_PER</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="XCS_PER_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="XCS_PER_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="XCS_PER_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="XCS_PER_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">XCS_PER_PLC</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="XCS_PER_XCS_PER_PLC_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="XCS_PER_XCS_PER_PLC_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="XCS_PER_XCS_PER_PLC_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="XCS_PER_XCS_PER_PLC_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="XCS_PER_XCS_PER_PLC_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="XCS_PER_XCS_PER_PLC_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="#gvls">GVLs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#gvl">GVL</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-io">GVL_IO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-variables-devices">GVL_Variables_Devices</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#pous">POUs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#fb-275-t">FB_275_t</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-500-vg">FB_500_VG</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-500-vg-1">FB_500_VG_1</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-500-vg-2">FB_500_VG_2</a></li>
<li class="toctree-l2"><a class="reference internal" href="#main">MAIN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-ethercatdiag">p_EtherCATDiag</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-gaugesup">p_GaugeSup</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbusrx-outputcoils">p_ModbusRx_OutputCoils</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbusrx-outputreg">p_ModbusRx_OutputReg</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbusrx-plcmemory">p_ModbusRx_PLCMemory</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbustx-inputcoils">p_ModbusTx_InputCoils</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbustx-inputreg">p_ModbusTx_InputReg</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbustx-outputcoils">p_ModbusTx_OutputCoils</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbustx-outputreg">p_ModbusTx_OutputReg</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbustx-plcmemory">p_ModbusTx_PLCMemory</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-mpssup">p_MPSSup</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-softiomap">p_SoftIOMap</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-valvesup">p_ValveSup</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-xlegacyplcmodbus">p_XLegacyPLCModbus</a></li>
</ul>
</li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-xcs-per-vac</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">DUTs</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/XCS_PER_XCS_PER_PLC_source.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="duts">
<h1>DUTs<a class="headerlink" href="#duts" title="Permalink to this heading"></a></h1>
</section>
<section id="gvls">
<h1>GVLs<a class="headerlink" href="#gvls" title="Permalink to this heading"></a></h1>
<section id="gvl">
<h2>GVL<a class="headerlink" href="#gvl" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>VAR_GLOBAL

    /// User Memory Variables

    // upstream vacuum ok
//  g_ixUSVacOK      :      BOOL; //upstream vacuum OK
//  i_xDSVacOK       :      BOOL; //downstream vacuum OK should this be XCSVacOK?
    g_ixDSVacOK      :      BOOL;   // downstream vacuum OK
    q_xXCS_MPSOK :  BOOL; //XCS gate valves all at open position
    //i_xXCS_ppsStopperPos_Out : BOOL;
    //i_xXCS_ppsStopperPos_In  : BOOL;
    //q_xXCS_preS45_MPSOK      : BOOL;

    q_xXCS_VGC_OK : BOOL;
    g_xFirstPass  : BOOL :=TRUE;
    g_xIOState        :     BOOL; //Used to confirm operation of the fieldbus
    g_xNoHFXPLCResponse : BOOL := TRUE;

    LOTO: BOOL := TRUE;
    xLOTO_Override: BOOL := TRUE;
    /// test mb_Input_Coils[0] with &quot;modpoll -r 32769 -t 1 127.0.0.1&quot;
    mb_Input_Coils: ARRAY[0..255] OF BOOL;
    /// test mb_Output_Coils[0] with &quot;modpoll -r 32769 -t 0 127.0.0.1&quot;
    mb_Output_Coils: ARRAY[0..255] OF BOOL;
    /// test mb_Input_Registers[0] with &quot;modpoll -r 32769 -t 3 127.0.0.1&quot;
    mb_Input_Registers: ARRAY[0..255] OF WORD;
    /// test mb_Output_Registers[0] with &quot;modpoll -r 32769 -t 4 127.0.0.1&quot;
    mb_Output_Registers: ARRAY[0..255] OF WORD;
    /// test mb_PLC_Memory[0] with &quot;modpoll -r 12289 -t 4 127.0.0.1&quot;
    mb_PLC_Memory AT %MW0: ARRAY[0..1000] OF WORD;

END_VAR
</pre></div>
</div>
</section>
<section id="gvl-io">
<h2>GVL_IO<a class="headerlink" href="#gvl-io" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
    <span class="o">//</span><span class="n">Need</span> <span class="n">to</span> <span class="n">change</span> <span class="n">these</span> <span class="n">to</span> <span class="n">reflect</span> <span class="n">XCS</span> <span class="n">stands</span> <span class="ow">and</span> <span class="n">stuff</span>

<span class="o">///</span> <span class="n">AMS</span> <span class="n">NetID</span>
    <span class="n">g_aEcatMaster1</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">AMSNETID</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Generic</span> <span class="n">PLC</span> <span class="n">Rail</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">i_iR32_31el3064s01c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iR32_31el3064s01c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iR32_31el3064s01c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iR32_31el3064s01c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="n">i_xR32_31el1008s02c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xR32_31el1008s02c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xR32_31el1008s02c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xR32_31el1008s02c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xR32_31el1008s02c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xR32_31el1008s02c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xR32_31el1008s02c07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xR32_31el1008s02c08</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">q_xR32_31el2008s03c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2008s03c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2008s03c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2008s03c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2008s03c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2008s03c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2008s03c07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2008s03c08</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">q_xR32_31el2798s04c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2798s04c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2798s04c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2798s04c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2798s04c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2798s04c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xR32_31el2798s04c07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Perimeter</span> <span class="n">valve</span> <span class="n">before</span> <span class="n">LODCM</span> <span class="n">XRT</span> <span class="n">Stand</span> <span class="n">IDNO</span> <span class="mi">63</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_xS63_EB1_ep2338c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xS63_EB1_ep2338c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS63_EB1_ep2338c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS63_EB1_ep2338c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xS63_EB1_ep2338c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xS63_EB1_ep2338c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS63_EB1_ep2338c07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS63_EB1_ep2338c08</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Gauges</span> <span class="n">at</span> <span class="n">perimeter</span> <span class="n">XRT</span> <span class="n">Stand</span> <span class="n">IDNO</span> <span class="mi">83</span><span class="o">*</span><span class="p">)</span>
    <span class="n">i_iS83_EB1_ep3174c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iS83_EB1_ep3174c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iS83_EB1_ep3174c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iS83_EB1_ep3174c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="n">q_xS83_EB2_ep2624c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS83_EB2_ep2624c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS83_EB2_ep2624c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS83_EB2_ep2624c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

        <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">Stand</span> <span class="n">IDNO</span> <span class="mi">26</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_xs26_EB1_ep2338c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xs26_EB1_ep2338c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs26_EB1_ep2338c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs26_EB1_ep2338c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xs26_EB1_ep2338c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xs26_EB1_ep2338c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs26_EB1_ep2338c07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs26_EB1_ep2338c08</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

        <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">Stand</span> <span class="n">IDNO</span> <span class="mi">80</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">i_xs80_EB1_ep2338c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xs80_EB1_ep2338c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs80_EB1_ep2338c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs80_EB1_ep2338c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xs80_EB1_ep2338c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xs80_EB1_ep2338c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs80_EB1_ep2338c07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs80_EB1_ep2338c08</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">Stand</span> <span class="n">IDNO</span> <span class="mi">78</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">i_xs78_EB1_ep2338c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xs78_EB1_ep2338c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs78_EB1_ep2338c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs78_EB1_ep2338c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xs78_EB1_ep2338c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xs78_EB1_ep2338c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs78_EB1_ep2338c07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs78_EB1_ep2338c08</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">i_is78_EB2_ep3174c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_is78_EB2_ep3174c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_is78_EB2_ep3174c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_is78_EB2_ep3174c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="n">q_xs78_EB3_ep2624c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs78_EB3_ep2624c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs78_EB3_ep2624c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xs78_EB3_ep2624c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">Stand</span> <span class="n">IDNO</span> <span class="mi">20</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">i_iS20_EB1_ep3174c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iS20_EB1_ep3174c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iS20_EB1_ep3174c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iS20_EB1_ep3174c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="n">q_xS20_EB2_ep2624c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS20_EB2_ep2624c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS20_EB2_ep2624c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS20_EB2_ep2624c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">stand</span> <span class="mi">14</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">i_xS14_EB1_ep2338c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xS14_EB1_ep2338c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS14_EB1_ep2338c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS14_EB1_ep2338c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xS14_EB1_ep2338c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xS14_EB1_ep2338c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS14_EB1_ep2338c07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS14_EB1_ep2338c08</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">stand</span> <span class="mi">13</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">i_iS13_EB1_ep3174c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iS13_EB1_ep3174c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iS13_EB1_ep3174c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">i_iS13_EB1_ep3174c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="n">q_xS13_EB2_ep2624c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS13_EB2_ep2624c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS13_EB2_ep2624c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS13_EB2_ep2624c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>


<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-variables-devices">
<h2>GVL_Variables_Devices<a class="headerlink" href="#gvl-variables-devices" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>

    <span class="o">//</span><span class="n">change</span> <span class="n">these</span> <span class="n">to</span> <span class="n">reflect</span> <span class="n">xcs</span> <span class="n">devices</span>
    <span class="o">//</span><span class="n">VGC</span>
<span class="n">vgcPBT_VGC_01</span> <span class="p">:</span> <span class="n">ST_VGC</span><span class="p">;</span>
<span class="n">vgcPBT_VGC_02</span> <span class="p">:</span> <span class="n">ST_VGC</span><span class="p">;</span>
<span class="n">vgcPBT_VGC_03</span> <span class="p">:</span> <span class="n">ST_VGC</span><span class="p">;</span>
<span class="n">vgcPBT_VGC_04</span> <span class="p">:</span> <span class="n">ST_VGC</span><span class="p">;</span>


<span class="o">//</span><span class="n">Vacuum</span> <span class="n">Gauges</span>

<span class="o">//</span><span class="n">GPI</span>
<span class="n">vgPBT_GPI_02</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span> <span class="n">real</span> <span class="n">Pirani</span> <span class="n">Gauge</span>
<span class="n">vgPBT_GPI_04</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">vgPBT_GPI_06</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">vgPBT_GPI_07</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">vgPBT_GPI_09</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>


<span class="o">//</span><span class="n">GCC</span>
<span class="n">vgPBT_GCC_02</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">vgPBT_GCC_04</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">vgPBT_GCC_06</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">vgPBT_GCC_07</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">vgPBT_GCC_09</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">vgMON_DUMMY</span> <span class="p">:</span> <span class="n">ST_VG</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1e-9</span><span class="p">,</span> <span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">xPRESS_OK</span> <span class="o">:=</span><span class="kc">True</span><span class="p">);</span> <span class="o">//</span><span class="n">For</span> <span class="n">downstream</span> <span class="n">OK</span><span class="p">,</span> <span class="n">comes</span> <span class="kn">from</span> <span class="nn">DG2</span>


<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
</section>
<section id="pous">
<h1>POUs<a class="headerlink" href="#pous" title="Permalink to this heading"></a></h1>
<section id="fb-275-t">
<h2>FB_275_t<a class="headerlink" href="#fb-275-t" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>FUNCTION_BLOCK FB_275_t
VAR_IN_OUT
    PG : ST_VG;
END_VAR
VAR_INPUT
END_VAR
VAR_OUTPUT
END_VAR
VAR

    MinPressure: REAL := 1E-4;

    V : REAL;
    Vlowest: REAL := 10;
END_VAR
(* This function block is used to provide protection and automatic turn on of ion gauges,
 it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)
(* For MKS 275 mini-convectron *)

//Default setpoint 50 mT
IF PG.rVAC_SP = 0 THEN
    PG.rVAC_SP := 5E-2;
END_IF

(* Real-value calculation *)

V := 10*INT_TO_REAL(PG.iPRESS_R)/32767;

Vlowest := MIN(V, Vlowest);

IF V &gt; 0.3 AND V &lt; 0.38 THEN

PG.rPRESS := MinPressure;
PG.wState := 02;

ELSIF V &gt;= 0.38 AND V &lt; 2.842 THEN

PG.rPRESS := LREAL_TO_REAL( -0.02585 + 0.03767*V + 0.04563*EXPT(V,2)+ 0.1151*EXPT(V,3) - 0.04158*EXPT(V,4)+ 0.008737*EXPT(V,5));
PG.wState := 01;

ELSIF V &gt;= 2.842 AND V &lt; 4.945 THEN

PG.rPRESS := LREAL_TO_REAL((0.1031-0.02322*V+0.07229*EXPT(V,2))/(1-0.3986*V+0.07438*EXPT(V,2)-0.006866*EXPT(V,3)));
PG.wState := 01;

ELSIF V &gt;= 4.945 AND V &lt; 5.7 THEN

PG.rPRESS := LREAL_TO_REAL((100.624-20.5623*V)/(1-0.37679*V+0.0348656*EXPT(V,2)));
PG.wState := 01;

ELSIF V &lt;= 0.36 THEN

PG.wState := 04; //Most likely not connected
PG.rPRESS := -1;

ELSE

PG.wState := 03; //Larger voltage, probably out of range?
PG.rPRESS := -1;
END_IF

(* Protection Functions *)
(* If the PG pressure is greater than the IG.PRO_SP then the gauge is disabled *)
(* If the PG pressure is less than the IG.PRO_SP then the gauge is enabled *)
(* This FB also implements some hysteresis so the gauge doesn&#39;t have rapid power cycling while near the turn on boundary *)

(* Pressure OK check *)
PG.xPRESS_OK := (PG.rPRESS &gt;= MinPressure);

(* Setpoint evaluation *)
PG.xAT_VAC := PG.xPRESS_OK AND (PG.rPRESS&lt;PG.rVAC_SP);

END_FUNCTION_BLOCK
</pre></div>
</div>
</section>
<section id="fb-500-vg">
<h2>FB_500_VG<a class="headerlink" href="#fb-500-vg" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_500_VG</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">xHV_SW</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">rPRESS</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">rVAC_SP</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">pBase</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">vBase</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">vSlope</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">GaugeTurnOnTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">MinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-9</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">500</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span><span class="p">,</span> <span class="n">factory</span> <span class="n">default</span> <span class="n">configuration</span> <span class="o">*</span><span class="p">)</span>

<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>
<span class="n">vBase</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">pBase</span> <span class="o">:=</span> <span class="mf">1.0E-10</span><span class="p">;</span>
<span class="n">vSlope</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span>
<span class="o">//</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">)));</span>


<span class="n">IF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">0.49</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.52</span>  <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">wState</span> <span class="o">:=</span> <span class="mi">5</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.4</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">wState</span> <span class="o">:=</span> <span class="mi">4</span><span class="p">;</span><span class="o">//</span><span class="n">HV</span> <span class="n">Off</span><span class="o">/</span> <span class="n">gauge</span> <span class="n">disconnected</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">wState</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">END_IF</span>





<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>



<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>

    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>

<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span>  <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="n">GaugeTurnOnTmr</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S, Q=&gt;IG.xTurnOnTime);</span>

<span class="o">//</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">((</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="n">MinPressure</span><span class="p">)</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="n">AND</span> <span class="n">IG</span><span class="o">.</span><span class="n">xTurnOnTime</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="o">//</span><span class="n">Backwards</span> <span class="n">compatibility</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">wState</span> <span class="o">=</span> <span class="mi">1</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">))</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</section>
<section id="fb-500-vg-1">
<h2>FB_500_VG_1<a class="headerlink" href="#fb-500-vg-1" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_500_VG_1</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">xHV_SW</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">rPRESS</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">rVAC_SP</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">rV</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">GaugeTurnOnTmr</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">MinPressure</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-10</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">750.0</span><span class="p">;</span>
    <span class="n">vBase</span>   <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span> <span class="o">//</span><span class="n">corresponding</span> <span class="n">vbase</span> <span class="mi">0</span><span class="n">V</span> <span class="n">based</span> <span class="n">on</span> <span class="n">default</span> <span class="n">curve</span><span class="o">.</span>  <span class="n">See</span> <span class="n">manual</span> <span class="n">pg</span><span class="o">.</span> <span class="mi">44</span>
    <span class="n">pBase</span>   <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0E-10</span><span class="p">;</span> <span class="o">//</span><span class="n">default</span> <span class="n">curve</span> <span class="n">base</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="mf">1E-10</span><span class="o">.</span> <span class="n">Confusing</span> <span class="n">since</span> <span class="n">can</span><span class="s1">&#39;t actually read that low using analog out.</span>
    <span class="n">vSlope</span>  <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span> <span class="o">//</span><span class="n">looks</span> <span class="n">correct</span> <span class="k">for</span> <span class="n">default</span> <span class="n">curve</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="mi">500</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span><span class="p">,</span> <span class="n">factory</span> <span class="n">default</span> <span class="n">configuration</span> <span class="o">*</span><span class="p">)</span>

<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="mi">32767</span><span class="p">;</span>

<span class="n">IF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="mf">0.49</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.50</span>  <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">E_PressureState</span><span class="o">.</span><span class="n">Starting</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="mf">0.4</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">E_PressureState</span><span class="o">.</span><span class="n">Off</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">E_PressureState</span><span class="o">.</span><span class="n">Valid</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">END_IF</span>



<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>

<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>

    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>

<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span>  <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="o">//</span><span class="n">Backwards</span> <span class="n">compatibility</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PressureState</span><span class="o">.</span><span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">))</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</section>
<section id="fb-500-vg-2">
<h2>FB_500_VG_2<a class="headerlink" href="#fb-500-vg-2" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_500_VG_2</span>

<span class="n">VAR_IN_OUT</span>
    <span class="n">IG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR_INPUT</span>
    <span class="n">PG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR_OUTPUT</span>
    <span class="n">xHV_SW</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">rPRESS</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">rVAC_SP</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span>
    <span class="n">bInit</span>                   <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">rV</span>                              <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">GaugeTurnOnTmr</span>  <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
    <span class="n">tStartupTimer</span>   <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="o">//</span><span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">750.0</span><span class="p">;</span>
    <span class="o">//</span><span class="n">vBase</span> <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span> <span class="o">//</span><span class="n">corresponding</span> <span class="n">vbase</span> <span class="mi">0</span><span class="n">V</span> <span class="n">based</span> <span class="n">on</span> <span class="n">default</span> <span class="n">curve</span><span class="o">.</span>  <span class="n">See</span> <span class="n">manual</span> <span class="n">pg</span><span class="o">.</span> <span class="mi">44</span>
    <span class="o">//</span><span class="n">pBase</span> <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0E-10</span><span class="p">;</span> <span class="o">//</span><span class="n">default</span> <span class="n">curve</span> <span class="n">base</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="mf">1E-10</span><span class="o">.</span> <span class="n">Confusing</span> <span class="n">since</span> <span class="n">can</span><span class="s1">&#39;t actually read that low using analog out.</span>
    <span class="o">//</span><span class="n">vSlope</span>        <span class="p">:</span>       <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span> <span class="o">//</span><span class="n">looks</span> <span class="n">correct</span> <span class="k">for</span> <span class="n">default</span> <span class="n">curve</span>

    <span class="o">//</span> <span class="n">Ranges</span> <span class="n">have</span> <span class="n">to</span> <span class="n">match</span> <span class="n">the</span> <span class="n">configurator</span> <span class="n">software</span>
    <span class="n">pBase</span>                    <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0E-10</span><span class="p">;</span><span class="o">//</span><span class="n">default</span> <span class="n">curve</span> <span class="n">base</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="mf">1E-10</span><span class="o">.</span> <span class="n">Confusing</span> <span class="n">since</span> <span class="n">can</span><span class="s1">&#39;t actually read that low using analog out.</span>
    <span class="n">vBase</span>                    <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
    <span class="n">vDisconnected</span>    <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.5</span><span class="p">;</span>
    <span class="n">vSlope</span>                   <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1.0</span><span class="p">;</span>
    <span class="n">vGaugeOff</span>                <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.8</span><span class="p">;</span>
    <span class="n">vNoDischarge</span>     <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">9.3</span><span class="p">;</span>
    <span class="n">MinPressure</span>              <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1E-10</span><span class="p">;</span>
    <span class="n">cDefaultPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">rDeadband</span>                <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.3</span><span class="p">;</span>
    <span class="n">iTermBits</span>                <span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">32767</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">terminal</span><span class="s1">&#39;s maximum value in bits</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">tStartupTimer</span><span class="o">.</span><span class="n">IN</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bInit</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">tStartupTimer</span><span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#3S);</span>

<span class="p">(</span><span class="o">*</span> <span class="mi">500</span> <span class="n">Logarithmic</span> <span class="n">Output</span> <span class="n">Conversion</span><span class="p">,</span> <span class="n">factory</span> <span class="n">default</span> <span class="n">configuration</span> <span class="o">*</span><span class="p">)</span>
<span class="n">rV</span> <span class="o">:=</span> <span class="mi">10</span><span class="o">*</span><span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">iPRESS_R</span><span class="p">)</span><span class="o">/</span><span class="n">iTermBits</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">Guage</span> <span class="n">State</span> <span class="n">based</span> <span class="n">on</span> <span class="n">the</span> <span class="n">Analog</span> <span class="n">voltage</span><span class="o">*</span><span class="p">)</span>
<span class="n">IF</span>  <span class="n">NOT</span> <span class="p">(</span><span class="n">tStartupTimer</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span> <span class="n">Give</span> <span class="n">time</span> <span class="k">for</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">controller</span> <span class="n">to</span> <span class="n">start</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="n">vDisconnected</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">GaugeDisconnected</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="n">vDisconnected</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span> <span class="p">(</span><span class="n">vNoDischarge</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span>  <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Valid</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vNoDischarge</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="n">rV</span> <span class="o">&lt;</span><span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">)</span>  <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Starting</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
<span class="n">ELSIF</span> <span class="n">rV</span> <span class="o">&gt;=</span> <span class="p">(</span><span class="n">vGaugeOff</span> <span class="o">-</span><span class="n">rDeadband</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">Off</span><span class="p">;</span>
    <span class="o">//</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">MinPressure</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">PressInvalid</span><span class="p">;</span>
    <span class="o">//</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">EXPT</span><span class="p">(</span><span class="mi">10</span><span class="p">,((</span><span class="n">rV</span><span class="o">-</span><span class="n">vBase</span><span class="p">)</span><span class="o">/</span><span class="n">vSlope</span><span class="o">+</span><span class="n">LOG</span><span class="p">(</span><span class="n">pBase</span><span class="p">))));</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="n">cDefaultPressure</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Ion</span> <span class="n">Gauge</span> <span class="n">Protection</span> <span class="n">Functions</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">greater</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">disabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">PG</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">less</span> <span class="n">than</span> <span class="n">the</span> <span class="n">VG</span><span class="o">.</span><span class="n">PRO_SP</span> <span class="n">then</span> <span class="n">the</span> <span class="n">gauge</span> <span class="ow">is</span> <span class="n">enabled</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="n">FB</span> <span class="n">also</span> <span class="n">implements</span> <span class="n">some</span> <span class="n">hysteresis</span> <span class="n">so</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">doesn</span><span class="s1">&#39;t have rapid power cycling while near the turn on boundary *)</span>

<span class="n">IF</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="n">AND</span> <span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">THEN</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="o">:=</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="n">THEN</span>
    <span class="n">IF</span> <span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span>  <span class="n">OR</span> <span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRO_SP</span> <span class="o">+</span> <span class="n">IG</span><span class="o">.</span><span class="n">rHYS_PR</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span>  <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">END_IF</span>
<span class="n">ELSE</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">IG</span><span class="o">.</span><span class="n">xHV_SW</span>  <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Pressure</span> <span class="n">gauge</span> <span class="n">OK</span> <span class="n">checks</span> <span class="o">*</span><span class="p">)</span>

<span class="n">GaugeTurnOnTmr</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">IG</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S, Q=&gt;IG.xTurnOnTime);</span>

<span class="o">//</span><span class="n">Backwards</span> <span class="n">compatibility</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PressureState</span><span class="o">.</span><span class="n">Valid</span><span class="p">)</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Setpoint</span> <span class="n">evaluation</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="p">(</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">IG</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">))</span> <span class="n">OR</span> <span class="n">IG</span><span class="o">.</span><span class="n">xBAKEOUT</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</section>
<section id="main">
<h2>MAIN<a class="headerlink" href="#main" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
    <span class="n">myBoolean</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Modbus</span> <span class="n">receive</span> <span class="o">*</span><span class="p">)</span>
<span class="n">p_ModbusRx_OutputReg</span><span class="p">();</span>
<span class="n">p_ModbusRx_OutputCoils</span><span class="p">();</span>
<span class="n">p_ModbusRx_PLCMemory</span><span class="p">();</span>

<span class="n">p_XLegacyPLCModbus</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span>  <span class="n">HARD</span><span class="o">-</span><span class="n">WIRED</span> <span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">UPDATE</span>
    <span class="n">Update</span> <span class="n">IO</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">p_SoftIOMap</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span>  <span class="n">RESOLVE</span> <span class="n">LOGIC</span>
    <span class="n">Device</span> <span class="n">Control</span> <span class="o">&amp;</span> <span class="n">Monitoring</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">p_GaugeSup</span><span class="p">();</span>
<span class="n">p_ValveSup</span><span class="p">();</span>
<span class="o">//</span><span class="n">p_TurboSup</span><span class="p">();</span>
<span class="n">p_MPSSup</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span>  <span class="n">HARD</span><span class="o">-</span><span class="n">WIRED</span> <span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">UPDATE</span>
    <span class="n">Update</span> <span class="n">IO</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">p_EtherCATDiag</span><span class="p">();</span>

<span class="n">p_SoftIOMap</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span>  <span class="n">EPICS</span> <span class="n">Tx</span> <span class="n">UPDATE</span>
    <span class="n">Modbus</span> <span class="n">Map</span> <span class="n">Receive</span>
    <span class="n">IMPORTANT</span><span class="p">:</span> <span class="n">This</span> <span class="ow">is</span> <span class="n">the</span> <span class="n">LAST</span> <span class="n">subroutine</span> <span class="n">to</span> <span class="n">be</span> <span class="n">called</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">p_ModbusTx_InputCoils</span><span class="p">();</span>
<span class="n">p_ModbusTx_OutputCoils</span><span class="p">();</span>
<span class="n">p_ModbusTx_InputReg</span><span class="p">();</span>
<span class="n">p_ModbusTx_OutputReg</span><span class="p">();</span>
<span class="n">p_ModbusTx_PLCMemory</span><span class="p">();</span>

<span class="n">g_xFirstPass</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="nb">set</span> <span class="n">this</span> <span class="n">false</span> <span class="n">after</span> <span class="n">the</span> <span class="n">first</span> <span class="k">pass</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#p-ethercatdiag">p_EtherCATDiag</a></p></li>
<li><p><a class="reference internal" href="#p-gaugesup">p_GaugeSup</a></p></li>
<li><p><a class="reference internal" href="#p-mpssup">p_MPSSup</a></p></li>
<li><p><a class="reference internal" href="#p-modbusrx-outputcoils">p_ModbusRx_OutputCoils</a></p></li>
<li><p><a class="reference internal" href="#p-modbusrx-outputreg">p_ModbusRx_OutputReg</a></p></li>
<li><p><a class="reference internal" href="#p-modbusrx-plcmemory">p_ModbusRx_PLCMemory</a></p></li>
<li><p><a class="reference internal" href="#p-modbustx-inputcoils">p_ModbusTx_InputCoils</a></p></li>
<li><p><a class="reference internal" href="#p-modbustx-inputreg">p_ModbusTx_InputReg</a></p></li>
<li><p><a class="reference internal" href="#p-modbustx-outputcoils">p_ModbusTx_OutputCoils</a></p></li>
<li><p><a class="reference internal" href="#p-modbustx-outputreg">p_ModbusTx_OutputReg</a></p></li>
<li><p><a class="reference internal" href="#p-modbustx-plcmemory">p_ModbusTx_PLCMemory</a></p></li>
<li><p><a class="reference internal" href="#p-softiomap">p_SoftIOMap</a></p></li>
<li><p><a class="reference internal" href="#p-valvesup">p_ValveSup</a></p></li>
<li><p><a class="reference internal" href="#p-xlegacyplcmodbus">p_XLegacyPLCModbus</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="p-ethercatdiag">
<h2>p_EtherCATDiag<a class="headerlink" href="#p-ethercatdiag" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_EtherCATDiag</span>
<span class="n">VAR</span>
    <span class="n">fbEcatDiag1</span>     <span class="p">:</span>       <span class="n">LCLS_General</span><span class="o">.</span><span class="n">FB_EcatDiag</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">fbEcatDiag1</span><span class="p">(</span><span class="n">i_AMSNetId</span><span class="o">:=</span><span class="n">g_aEcatMaster1</span><span class="p">,</span> <span class="n">i_xFirstPass</span><span class="o">:=</span><span class="n">g_xFirstPass</span><span class="p">,</span> <span class="n">q_xAllStatesGood</span><span class="o">=&gt;</span><span class="n">g_xIOState</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-gaugesup">
<h2>p_GaugeSup<a class="headerlink" href="#p-gaugesup" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>PROGRAM p_GaugeSup
VAR
fbPBT_GCC_02 : FB_500_VG_2;//_VG;
fbPBT_GCC_04 : FB_500_VG_2;//_VG;
fbPBT_GCC_06 : FB_500_VG_2;//_VG;
fbPBT_GCC_07 : FB_500_VG_2;//_VG;
fbPBT_GCC_09 : FB_500_VG_2;//_VG;

//fb_DUMB_GPI_D1 : FB_Dumb_Gauge;
fbPBT_GPI_02 : FB_275;
fbPBT_GPI_04 : FB_275;
fbPBT_GPI_06 : FB_275;
fbPBT_GPI_07 : FB_275;
fbPBT_GPI_09 : FB_275;
END_VAR
(* Vacuum Gauge Supervisor *)

(* Check the upstream PLC for the upstream vacuum OK signal -- p_XLegacyPLCModbus *)
//vgMXT_GCC_03.xAT_VAC := g_ixUSVacOK; //NEED TO DECIDE HOW TO HANDLE USV
//vgMXT_GCC_03.xPRESS_OK := g_ixUSVacOK;


(* Check the downstream PLC for the downstream vacuum OK signal -- p_XLegacyPLCModbus *)
//vgMON_GCC_04??.xAT_VAC := i_xDSVacOK; //NEED TO DECIDE HOW TO HANDLE DSV
//vgMON_GCC_04??.xPRESS_OK := i_xDSVacOK;

(* Calculate Pirani *)

fbPBT_GPI_02(PG:=vgPBT_GPI_02);
fbPBT_GPI_04(PG:=vgPBT_GPI_04);
fbPBT_GPI_06(PG:=vgPBT_GPI_06);
fbPBT_GPI_07(PG:=vgPBT_GPI_07);
fbPBT_GPI_09(PG:=vgPBT_GPI_09);

(* Calculate Cold Cathode *)
//vgPBT_GPI_D1.xPRESS_OK := TRUE;
//vgPBT_GPI_D1.rPRESS := 1E-3;

fbPBT_GCC_02(PG:=vgPBT_GPI_02,IG:=vgPBT_GCC_02);
fbPBT_GCC_04(PG:=vgPBT_GPI_04,IG:=vgPBT_GCC_04);
fbPBT_GCC_06(PG:=vgPBT_GPI_06,IG:=vgPBT_GCC_06);
fbPBT_GCC_07(PG:=vgPBT_GPI_07,IG:=vgPBT_GCC_07);
fbPBT_GCC_09(PG:=vgPBT_GPI_09,IG:=vgPBT_GCC_09);

END_PROGRAM
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-500-vg-2">FB_500_VG_2</a></p></li>
<li><p><a class="reference internal" href="#p-xlegacyplcmodbus">p_XLegacyPLCModbus</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="p-modbusrx-outputcoils">
<h2>p_ModbusRx_OutputCoils<a class="headerlink" href="#p-modbusrx-outputcoils" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_ModbusRx_OutputCoils</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">0</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">g_stSystem</span><span class="o">.</span><span class="n">xOverrideMode</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">1</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">2</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">3</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">4</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">5</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">6</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">7</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">8</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">9</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">xOPN_SW</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">10</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">xOPN_SW</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">11</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">xOPN_SW</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">12</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">xOPN_SW</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">13</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">14</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">15</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">16</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">17</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">18</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">19</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">20</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">21</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">22</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">23</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">24</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">25</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">26</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">27</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">28</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">29</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">30</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">31</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">32</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">33</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">34</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">35</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">36</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">37</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">38</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">39</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">40</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">41</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">42</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">43</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">44</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">45</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">46</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">47</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">48</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">49</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">50</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">51</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">52</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">53</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">54</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">55</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">56</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">57</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">58</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">59</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">60</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">61</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">62</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">63</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">64</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">65</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">66</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">67</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">68</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">69</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">70</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">71</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">72</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">74</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">75</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">76</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">77</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">78</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">79</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">80</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">81</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">82</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">83</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">84</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">85</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">86</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">87</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">88</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">89</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">90</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">91</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">92</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">93</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">94</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">95</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">96</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">97</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">98</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">99</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">100</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">101</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">102</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">103</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">104</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">105</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">106</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">107</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">108</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">109</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">110</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">111</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">112</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">113</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">114</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">115</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">116</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">117</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">118</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">119</span><span class="p">];</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">xHV_SW</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">120</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">xHV_SW</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">121</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">xHV_SW</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">122</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">xHV_SW</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">123</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">xHV_SW</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">124</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">125</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">126</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">127</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">128</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">129</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">130</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">131</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">132</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">133</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">134</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">135</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">136</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">137</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">138</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">139</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">140</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">141</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">142</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">143</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">144</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">145</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">146</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">147</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">148</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">149</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">150</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">151</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">152</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">153</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">154</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">155</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">156</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">157</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">158</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">159</span><span class="p">];</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">160</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">161</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">162</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">163</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">164</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">165</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">166</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">167</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">168</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">169</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">170</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">171</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">172</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">173</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">174</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">175</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">176</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">177</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">178</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">179</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">180</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">181</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">182</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">183</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">184</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">185</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">186</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">187</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">188</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">189</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">190</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">191</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">192</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">193</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">194</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">195</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">196</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">197</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">198</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">199</span><span class="p">];</span>  <span class="o">//</span>
<span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">xOvrdOpn</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">200</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">overrides</span>
<span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">xOvrdOpn</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">201</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">overrides</span>
<span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">xOvrdOpn</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">202</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">overrides</span>
<span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">xOvrdOpn</span><span class="o">:=</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">203</span><span class="p">];</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">overrides</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">204</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">205</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">206</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">207</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">208</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">209</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">210</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">211</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">212</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">213</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">214</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">215</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">216</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">217</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">218</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">219</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">220</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">221</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">222</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">223</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">224</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">225</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">226</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">227</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">228</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">229</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">230</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">231</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">232</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">233</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">234</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">235</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">236</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">237</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">238</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">239</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">240</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">241</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">242</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">243</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">244</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">245</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">246</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">247</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">248</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">249</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">250</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">251</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">252</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">253</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">254</span><span class="p">];</span>  <span class="o">//</span>
<span class="o">//</span><span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">255</span><span class="p">];</span>  <span class="o">//</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-modbusrx-outputreg">
<h2>p_ModbusRx_OutputReg<a class="headerlink" href="#p-modbusrx-outputreg" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_ModbusRx_OutputReg</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">0</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">1</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">2</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">3</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">4</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">5</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">6</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">7</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">8</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">9</span><span class="p">];</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">10</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">11</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">12</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">13</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">14</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">15</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">16</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">17</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">18</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">19</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">20</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">21</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">22</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">23</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">24</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">25</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">26</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">27</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">28</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">29</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">30</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">31</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">32</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">33</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">34</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">35</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">36</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">37</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">38</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">39</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">40</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">41</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">42</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">43</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">44</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">45</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">46</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">47</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">48</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">49</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">50</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">51</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">52</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">53</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">54</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">55</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">56</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">57</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">58</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">59</span><span class="p">];</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">60</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">61</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">62</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">63</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">64</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">65</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">66</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">67</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">68</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">69</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">70</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">71</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">72</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">73</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">74</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">75</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">76</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">77</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">78</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">79</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">80</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">81</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">82</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">83</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">84</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">85</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">86</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">87</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">88</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">89</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">90</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">91</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">92</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">93</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">94</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">95</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">96</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">97</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">98</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">99</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">100</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">101</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">102</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">103</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">104</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">105</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">106</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">107</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">108</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">109</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">110</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">111</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">112</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">113</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">114</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">115</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">116</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">117</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">118</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">119</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">120</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">121</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">122</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">123</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">124</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">125</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">126</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">127</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">128</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">129</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">130</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">131</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">132</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">133</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">134</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">135</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">136</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">137</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">138</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">139</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">140</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">141</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">142</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">143</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">144</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">145</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">146</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">147</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">148</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">149</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">150</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">151</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">152</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">153</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">154</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">155</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">156</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">157</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">158</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">159</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">160</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">161</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">162</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">163</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">164</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">165</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">166</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">167</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">168</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">169</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">170</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">171</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">172</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">173</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">174</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">175</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">176</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">177</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">178</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">179</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">180</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">181</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">182</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">183</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">184</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">185</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">186</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">187</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">188</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">189</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">190</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">191</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">192</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">193</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">194</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">195</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">196</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">197</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">198</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">199</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">200</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">201</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">202</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">203</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">204</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">205</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">206</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">207</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">208</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">209</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">210</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">211</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">212</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">213</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">214</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">215</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">216</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">217</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">218</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">219</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">220</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">221</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">222</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">223</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">224</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">225</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">226</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">227</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">228</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">229</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">230</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">231</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">232</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">233</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">234</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">235</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">236</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">237</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">238</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">239</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">240</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">241</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">242</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">243</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">244</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">245</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">246</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">247</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">248</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">249</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">250</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">251</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">252</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">253</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">254</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">255</span><span class="p">];</span>  <span class="o">//</span><span class="n">default</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-modbusrx-plcmemory">
<h2>p_ModbusRx_PLCMemory<a class="headerlink" href="#p-modbusrx-plcmemory" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_ModbusRx_PLCMemory</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">70</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">sp</span> <span class="n">readbacks</span>
<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">72</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GPI_02</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GPI_02</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">sp</span> <span class="n">readbacks</span>

<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">74</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">sp</span> <span class="n">readbacks</span>
<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">76</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GPI_04</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GPI_04</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">sp</span> <span class="n">readbacks</span>

<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">78</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">sp</span> <span class="n">readbacks</span>
<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">80</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GPI_06</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GPI_06</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">sp</span> <span class="n">readbacks</span>

<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">82</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">sp</span> <span class="n">readbacks</span>
<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">84</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GPI_07</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GPI_07</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">sp</span> <span class="n">readbacks</span>

<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">86</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">sp</span> <span class="n">readbacks</span>
<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">88</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GPI_09</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GPI_09</span><span class="o">.</span><span class="n">rVAC_SP</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">sp</span> <span class="n">readbacks</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-modbustx-inputcoils">
<h2>p_ModbusTx_InputCoils<a class="headerlink" href="#p-modbustx-inputcoils" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_ModbusTx_InputCoils</span>
<span class="n">VAR</span>

<span class="n">END_VAR</span>

<span class="n">VAR_OUTPUT</span>


    <span class="n">XHV_DIS</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">i_xMFX_ppsStopperPos_Out</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">i_xMFX_ppsStopperPos_In</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">q_xXCS_MPSOK</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">g_xIOState</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="o">//</span><span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">i_xDG1_MMS01_OUT</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">i_xOpnLS</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">i_xOpnLS</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">i_xOpnLS</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">i_xOpnLS</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">22</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">23</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">24</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">25</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">26</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">27</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">28</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">29</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">30</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">31</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">32</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">33</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">34</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">35</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">36</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">37</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">38</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">39</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">40</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">41</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">42</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">43</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">44</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">45</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">46</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">47</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">48</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">49</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">50</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">51</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">52</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">53</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">54</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">55</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">56</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">57</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">58</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">59</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">60</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">xOPN_OK</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">61</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">xOPN_OK</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">62</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">xOPN_OK</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">63</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">xOPN_OK</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">64</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">65</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">66</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">67</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">68</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">69</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">70</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">71</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">72</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">73</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">74</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">75</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">76</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">77</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">78</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">79</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">80</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">81</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">82</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">83</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">84</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">85</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">86</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">87</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">88</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">89</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">90</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">91</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">92</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">93</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">94</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">95</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">96</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">97</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">98</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">99</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">100</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">101</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">102</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">103</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">104</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">105</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">106</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">107</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">108</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">109</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">110</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">111</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">112</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">113</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">114</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">115</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">116</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">117</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">118</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">119</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">position</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">120</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">121</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">122</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">123</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">124</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">125</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">126</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">127</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">128</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">129</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">130</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">131</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">132</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">133</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">134</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">135</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">136</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">137</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">138</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">139</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">140</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">141</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">142</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">143</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">144</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">145</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">146</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">147</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">148</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">149</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">150</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">151</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">152</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">153</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">154</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">155</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">156</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">157</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">158</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">159</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">160</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">161</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">162</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">163</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">164</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">165</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">166</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">167</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">168</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">169</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">170</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">171</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">172</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">173</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">174</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">175</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">176</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">177</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">178</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">179</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">180</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">181</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">182</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">183</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">184</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">185</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">186</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">187</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">188</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">189</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">190</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">191</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">192</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">193</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">194</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">195</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">196</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">197</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">198</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">199</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">200</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">201</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">202</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">203</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">204</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">205</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">206</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">207</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">208</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">209</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">210</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">211</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">212</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">213</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">214</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">215</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">216</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">217</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">218</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">219</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">pump</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">220</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">221</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">222</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">223</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">224</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">225</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">226</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">227</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">228</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">229</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">230</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">231</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">232</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">233</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">234</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">235</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">236</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">237</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">238</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">239</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">240</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">241</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">242</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">243</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">244</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">245</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">246</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">247</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">248</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">249</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">250</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">251</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">252</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">253</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">254</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">255</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">readbacks</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-modbustx-inputreg">
<h2>p_ModbusTx_InputReg<a class="headerlink" href="#p-modbustx-inputreg" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_ModbusTx_InputReg</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">info</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">info</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">info</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">info</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">info</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">info</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">info</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">info</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">info</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">info</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">22</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">23</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">24</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">25</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">26</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">27</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">28</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">29</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">30</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">31</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">32</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">33</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">34</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">35</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">36</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">37</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">38</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">39</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">40</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">41</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">42</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">43</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">44</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">45</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">46</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">47</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">48</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">49</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">50</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">51</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">52</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">53</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">54</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">55</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">56</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">57</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">58</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">59</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">60</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">61</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">62</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">63</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">64</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">65</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">66</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">67</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">68</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">69</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">70</span><span class="p">]</span><span class="o">:=</span><span class="n">TO_WORD</span><span class="p">(</span><span class="n">vgPBT_GPI_02</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">71</span><span class="p">]</span><span class="o">:=</span><span class="n">TO_WORD</span><span class="p">(</span><span class="n">vgPBT_GPI_04</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">72</span><span class="p">]</span><span class="o">:=</span><span class="n">TO_WORD</span><span class="p">(</span><span class="n">vgPBT_GPI_06</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">73</span><span class="p">]</span><span class="o">:=</span><span class="n">TO_WORD</span><span class="p">(</span><span class="n">vgPBT_GPI_07</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">74</span><span class="p">]</span><span class="o">:=</span><span class="n">TO_WORD</span><span class="p">(</span><span class="n">vgPBT_GPI_09</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">75</span><span class="p">]</span><span class="o">:=</span><span class="n">TO_WORD</span><span class="p">(</span><span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">76</span><span class="p">]</span><span class="o">:=</span><span class="n">TO_WORD</span><span class="p">(</span><span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">77</span><span class="p">]</span><span class="o">:=</span><span class="n">TO_WORD</span><span class="p">(</span><span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">78</span><span class="p">]</span><span class="o">:=</span><span class="n">TO_WORD</span><span class="p">(</span><span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">79</span><span class="p">]</span><span class="o">:=</span><span class="n">TO_WORD</span><span class="p">(</span><span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">eState</span><span class="p">);</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">80</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">81</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">82</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">83</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">84</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">85</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">86</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">87</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">88</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">89</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">90</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">91</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">92</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">93</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">94</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">95</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">96</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">97</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">98</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">99</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">100</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">101</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">102</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">103</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">104</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">105</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">106</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">107</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">108</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">109</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">110</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">111</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">112</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">113</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">114</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">115</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">116</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">117</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">118</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">119</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">state</span> <span class="n">readbacks</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">120</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">121</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">122</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">123</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">124</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">125</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">126</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">127</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">128</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">129</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">130</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">131</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">132</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">133</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">134</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">135</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">136</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">137</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">138</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">139</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">140</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">141</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">142</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">143</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">144</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">145</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">146</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">147</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">148</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">149</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">150</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">151</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">152</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">153</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">154</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">155</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">156</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">157</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">158</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">159</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">160</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">161</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">162</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">163</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">164</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">165</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">166</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">167</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">168</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">169</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">170</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">171</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">172</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">173</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">174</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">175</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">176</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">177</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">178</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">179</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">180</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">181</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">182</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">183</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">184</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">185</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">186</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">187</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">188</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">189</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">190</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">191</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">192</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">193</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">194</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">195</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">196</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">197</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">198</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">199</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">200</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">201</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">202</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">203</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">204</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">205</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">206</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">207</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">208</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">209</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">210</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">211</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">212</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">213</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">214</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">215</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">216</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">217</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">218</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">219</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">220</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">221</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">222</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">223</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">224</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">225</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">226</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">227</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">228</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">229</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">230</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">231</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">232</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">233</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">234</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">235</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">236</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">237</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">238</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">239</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">240</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">241</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">242</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">243</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">244</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">245</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">246</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">247</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">248</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">249</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">250</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">251</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">252</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">253</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">254</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">255</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-modbustx-outputcoils">
<h2>p_ModbusTx_OutputCoils<a class="headerlink" href="#p-modbustx-outputcoils" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_ModbusTx_OutputCoils</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">g_stSystem</span><span class="o">.</span><span class="n">xOverrideMode</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span> <span class="o">:=</span><span class="n">q_xXCS_VGC_OK</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span> <span class="o">:=</span><span class="n">q_xXCS_MPSOK</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controlsmb_Output_Coils</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">xOPN_SW</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">xOPN_SW</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">xOPN_SW</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">xOPN_SW</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">22</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">23</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">24</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">25</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">26</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">27</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">28</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">29</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">30</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">31</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">32</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">33</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">34</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">35</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">36</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">37</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">38</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">39</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">40</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">41</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">42</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">43</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">44</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">45</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">46</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">47</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">48</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">49</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">50</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">51</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">52</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">53</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">54</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">55</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">56</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">57</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">58</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">59</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">60</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">61</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">62</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">63</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">64</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">65</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">66</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">67</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">68</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">69</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">switch</span> <span class="n">controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">70</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">71</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">72</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">74</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">75</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">76</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">77</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">78</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">79</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">80</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">81</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">82</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">83</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">84</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">85</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">86</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">87</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">88</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">89</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">90</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">91</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">92</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">93</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">94</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">95</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">96</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">97</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">98</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">99</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">100</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">101</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">102</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">103</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">104</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">105</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">106</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">107</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">108</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">109</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">110</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">111</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">112</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">113</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">114</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">115</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">116</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">117</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">118</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">119</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">Turbo</span> <span class="n">Controls</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">120</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">121</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">122</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">123</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">124</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">xHV_SW</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">125</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">126</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">127</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">128</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">129</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">130</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">131</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">132</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">133</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">134</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">135</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">136</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">137</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">138</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">139</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">140</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">141</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">142</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">143</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">144</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">145</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">146</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">147</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">148</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">149</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">150</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">151</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">152</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">153</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">154</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">155</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">156</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">157</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">158</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">159</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span><span class="n">CC</span> <span class="n">HV</span> <span class="n">Enable</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">160</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">161</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">162</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">163</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">164</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">165</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">166</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">167</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">168</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">169</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">170</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">171</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">172</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">173</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">174</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">175</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">176</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">177</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">178</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">179</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">180</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">181</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">182</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">183</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">184</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">185</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">186</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">187</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">188</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">189</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">190</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">191</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">192</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">193</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">194</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">195</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">196</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">197</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">198</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">199</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">200</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">xOvrdOpn</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">overrides</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">201</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">xOvrdOpn</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">overrides</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">202</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">xOvrdOpn</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">overrides</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">203</span><span class="p">]</span><span class="o">:=</span><span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">xOvrdOpn</span><span class="p">;</span>  <span class="o">//</span><span class="n">Valve</span> <span class="n">overrides</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">204</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">205</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">206</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">207</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">208</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">209</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">210</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">211</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">212</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">213</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">214</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">215</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">216</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">217</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">218</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">219</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">220</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">221</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">222</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">223</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">224</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">225</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">226</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">227</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">228</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">229</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">230</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">231</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">232</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">233</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">234</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">235</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">236</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">237</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">238</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">239</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">240</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">241</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">242</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">243</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">244</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">245</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">246</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">247</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">248</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">249</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">250</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">251</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">252</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">253</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">254</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>
<span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">255</span><span class="p">]</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>  <span class="o">//</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-modbustx-outputreg">
<h2>p_ModbusTx_OutputReg<a class="headerlink" href="#p-modbustx-outputreg" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_ModbusTx_OutputReg</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">System</span> <span class="n">parameters</span>
<span class="p">(</span><span class="o">*</span><span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">iVacSp</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GPI_02</span><span class="o">.</span><span class="n">iVacSp</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">iVacSp</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GPI_04</span><span class="o">.</span><span class="n">iVacSp</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">iVacSp</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GPI_06</span><span class="o">.</span><span class="n">iVacSp</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">iVacSp</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GPI_07</span><span class="o">.</span><span class="n">iVacSp</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">iVacSp</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">vgPBT_GPI_09</span><span class="o">.</span><span class="n">iVacSp</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span><span class="o">*</span><span class="p">)</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">22</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">23</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">24</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">25</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">26</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">27</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">28</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">29</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">30</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">31</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">32</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">33</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">34</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">35</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">36</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">37</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">38</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">39</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">40</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">41</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">42</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">43</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">44</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">45</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">46</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">47</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">48</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">49</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">50</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">51</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">52</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">53</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">54</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">55</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">56</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">57</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">58</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">59</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">setpoint</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">60</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">61</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">62</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">63</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">64</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">65</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">66</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">67</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">68</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">69</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">70</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">71</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">72</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">73</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">74</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">75</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">76</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">77</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">78</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">79</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">80</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">81</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">82</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">83</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">84</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">85</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">86</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">87</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">88</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">89</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">90</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">91</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">92</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">93</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">94</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">95</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">96</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">97</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">98</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">99</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">100</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">101</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">102</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">103</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">104</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">105</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">106</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">107</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">108</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">109</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">110</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">111</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">112</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">113</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">114</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">115</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">116</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">117</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">118</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">119</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">120</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">121</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">122</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">123</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">124</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">125</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">126</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">127</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">128</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">129</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">130</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">131</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">132</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">133</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">134</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">135</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">136</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">137</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">138</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">139</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">140</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">141</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">142</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">143</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">144</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">145</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">146</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">147</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">148</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">149</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">150</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">151</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">152</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">153</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">154</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">155</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">156</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">157</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">158</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">159</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">160</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">161</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">162</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">163</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">164</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">165</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">166</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">167</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">168</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">169</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">170</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">171</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">172</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">173</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">174</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">175</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">176</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">177</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">178</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">179</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">180</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">181</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">182</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">183</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">184</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">185</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">186</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">187</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">188</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">189</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">190</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">191</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">192</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">193</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">194</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">195</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">196</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">197</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">198</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">199</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">200</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">201</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">202</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">203</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">204</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">205</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">206</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">207</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">208</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">209</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">210</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">211</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">212</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">213</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">214</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">215</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">216</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">217</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">218</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">219</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">220</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">221</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">222</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">223</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">224</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">225</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">226</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">227</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">228</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">229</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">230</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">231</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">232</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">233</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">234</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">235</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">236</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">237</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">238</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">239</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">240</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">241</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">242</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">243</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">244</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">245</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">246</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">247</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">248</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">249</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">250</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">251</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">252</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">253</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">254</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>
<span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">255</span><span class="p">]</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>  <span class="o">//</span><span class="n">default</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-modbustx-plcmemory">
<h2>p_ModbusTx_PLCMemory<a class="headerlink" href="#p-modbustx-plcmemory" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_ModbusTx_PLCMemory</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">-</span><span class="p">[</span><span class="mi">99</span><span class="p">]</span> <span class="n">PLC</span> <span class="n">aiFloat</span> <span class="n">inputs</span> <span class="o">*</span><span class="p">)</span>


<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">10</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">12</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GPI_02</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GPI_02</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>

<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">14</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">16</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GPI_04</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GPI_04</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>

<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">18</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">20</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GPI_06</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GPI_06</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>

<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">22</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">24</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GPI_07</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GPI_07</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>

<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">26</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>
<span class="n">MEMCPY</span><span class="p">(</span><span class="n">destAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">28</span><span class="p">]),</span> <span class="n">srcAddr</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">vgPBT_GPI_09</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">),</span> <span class="n">n</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">vgPBT_GPI_09</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">));</span>  <span class="o">//</span><span class="n">VG</span> <span class="n">pressure</span> <span class="n">readbacks</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-mpssup">
<h2>p_MPSSup<a class="headerlink" href="#p-mpssup" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_MPSSup</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">q_xXCS_MPSOK</span> <span class="o">:=</span> <span class="n">g_xIOState</span> <span class="n">AND</span> <span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">AND</span> <span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">AND</span> <span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">AND</span> <span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">i_xOpnLS</span><span class="p">;</span>
<span class="o">//</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-softiomap">
<h2>p_SoftIOMap<a class="headerlink" href="#p-softiomap" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_SoftIOMap</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Generic</span> <span class="n">PLC</span> <span class="n">Rail</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span>  <span class="n">i_iR32_31el3064s01c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_iR32_31el3064s01c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_iR32_31el3064s01c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_iR32_31el3064s01c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

<span class="o">//</span>  <span class="n">i_xR32_31el1008s02c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xR32_31el1008s02c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xR32_31el1008s02c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xR32_31el1008s02c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xR32_31el1008s02c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xR32_31el1008s02c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xR32_31el1008s02c07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xR32_31el1008s02c08</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="o">//</span>  <span class="n">q_xR32_31el2008s03c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2008s03c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2008s03c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2008s03c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2008s03c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2008s03c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2008s03c07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2008s03c08</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="o">//</span>  <span class="n">q_xR32_31el2798s04c01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2798s04c02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2798s04c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2798s04c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2798s04c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2798s04c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2798s04c07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xR32_31el2798s04c08</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span><span class="n">vgMXT_GCC_06</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="o">//</span><span class="n">vgcMXT_VGC_04</span> <span class="p">:</span> <span class="n">ST_VGC</span><span class="p">;</span>


        <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">Stand</span> <span class="n">IDNO</span> <span class="mi">13</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">vgPBT_GPI_02</span><span class="o">.</span><span class="n">iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iS13_EB1_ep3174c01</span><span class="p">;</span>
    <span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iS13_EB1_ep3174c02</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_iS13_EB1_ep3174c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_iS13_EB1_ep3174c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="n">q_xS13_EB2_ep2624c01</span> <span class="o">:=</span> <span class="n">vgPBT_GCC_02</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">;</span>
    <span class="n">q_xS13_EB2_ep2624c02</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS13_EB2_ep2624c03</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS13_EB2_ep2624c04</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">stand</span> <span class="n">IDNO</span> <span class="mi">14</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="o">:=</span> <span class="n">i_xS14_EB1_ep2338c01</span><span class="p">;</span>
    <span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="o">:=</span> <span class="n">i_xS14_EB1_ep2338c02</span><span class="p">;</span>
    <span class="n">q_xS14_EB1_ep2338c03</span> <span class="o">:=</span> <span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">xOPN_DO</span><span class="p">;</span>
    <span class="n">q_xS14_EB1_ep2338c04</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xS14_EB1_ep2338c05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xS14_EB1_ep2338c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS14_EB1_ep2338c07</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS14_EB1_ep2338c08</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span><span class="n">g_ixUSVacOK</span> <span class="o">:=</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">stand</span> <span class="n">IDNO</span> <span class="mi">20</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">vgPBT_GPI_04</span><span class="o">.</span><span class="n">iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iS20_EB1_ep3174c01</span><span class="p">;</span>
    <span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iS20_EB1_ep3174c02</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_iS20_EB1_ep3174c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_iS20_EB1_ep3174c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="n">q_xS20_EB2_ep2624c01</span> <span class="o">:=</span> <span class="n">vgPBT_GCC_04</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">;</span>
    <span class="n">q_xS20_EB2_ep2624c02</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS20_EB2_ep2624c03</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS20_EB2_ep2624c04</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">stand</span> <span class="n">IDNO</span> <span class="mi">78</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="o">:=</span> <span class="n">i_xS78_EB1_ep2338c01</span><span class="p">;</span>
    <span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="o">:=</span> <span class="n">i_xS78_EB1_ep2338c02</span><span class="p">;</span>
    <span class="n">q_xS78_EB1_ep2338c03</span> <span class="o">:=</span> <span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">xOPN_DO</span><span class="p">;</span>
    <span class="n">q_xS78_EB1_ep2338c04</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">i_xS78_EB1_ep2338c05</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span><span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">i_xS78_EB1_ep2338c06</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS78_EB1_ep2338c07</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS78_EB1_ep2338c08</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="n">vgPBT_GPI_06</span><span class="o">.</span><span class="n">iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iS78_EB2_ep3174c01</span><span class="p">;</span>
    <span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iS78_EB2_ep3174c02</span><span class="p">;</span>
    <span class="n">vgPBT_GPI_07</span><span class="o">.</span><span class="n">iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iS78_EB2_ep3174c03</span><span class="p">;</span>
    <span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iS78_EB2_ep3174c04</span><span class="p">;</span>

    <span class="n">q_xS78_EB3_ep2624c01</span> <span class="o">:=</span> <span class="n">vgPBT_GCC_06</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">;</span>
    <span class="n">q_xS78_EB3_ep2624c02</span> <span class="o">:=</span> <span class="n">vgPBT_GCC_07</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">;</span>
    <span class="n">q_xS78_EB3_ep2624c03</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS78_EB3_ep2624c04</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">stand</span> <span class="n">IDNO</span> <span class="mi">80</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="o">:=</span> <span class="n">i_xS80_EB1_ep2338c01</span><span class="p">;</span>
    <span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="o">:=</span> <span class="n">i_xS80_EB1_ep2338c02</span><span class="p">;</span>
    <span class="n">q_xS80_EB1_ep2338c03</span> <span class="o">:=</span> <span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">xOPN_DO</span><span class="p">;</span>
    <span class="n">q_xS80_EB1_ep2338c04</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">i_xS80_EB1_ep2338c05</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span><span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xS80_EB1_ep2338c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS80_EB1_ep2338c07</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS80_EB1_ep2338c08</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">stand</span> <span class="n">IDNO</span> <span class="mi">26</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_xS26_EB1_ep2338c01</span> <span class="o">:=</span> <span class="n">q_xXCS_MPSOK</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="o">:=</span> <span class="n">i_xS26_EB1_ep2338c02</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">q_xS26_EB1_ep2338c03</span> <span class="o">:=</span> <span class="p">;</span>
    <span class="n">q_xS26_EB1_ep2338c04</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">i_xS26_EB1_ep2338c05</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span><span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xS26_EB1_ep2338c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS26_EB1_ep2338c07</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS26_EB1_ep2338c08</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>



    <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">stand</span> <span class="n">IDNO</span> <span class="mi">83</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">vgPBT_GPI_09</span><span class="o">.</span><span class="n">iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iS83_EB1_ep3174c01</span><span class="p">;</span>
    <span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">iPRESS_R</span> <span class="o">:=</span> <span class="n">i_iS83_EB1_ep3174c02</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_iS83_EB1_ep3174c03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_iS83_EB1_ep3174c04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="n">q_xS83_EB2_ep2624c01</span> <span class="o">:=</span> <span class="n">vgPBT_GCC_09</span><span class="o">.</span><span class="n">xHV_DIS</span><span class="p">;</span>
    <span class="n">q_xS83_EB2_ep2624c02</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS83_EB2_ep2624c03</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS83_EB2_ep2624c04</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>



    <span class="p">(</span><span class="o">*</span> <span class="n">XRT</span> <span class="n">stand</span> <span class="n">IDNO</span> <span class="mi">63</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="o">:=</span> <span class="n">i_xS63_EB1_ep2338c01</span><span class="p">;</span>
    <span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="o">:=</span> <span class="n">i_xS63_EB1_ep2338c02</span><span class="p">;</span>
    <span class="n">q_xS63_EB1_ep2338c03</span> <span class="o">:=</span> <span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">xOPN_DO</span><span class="p">;</span>
    <span class="n">q_xS63_EB1_ep2338c04</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">i_xS63_EB1_ep2338c05</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span><span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">i_xS63_EB1_ep2338c06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">q_xS63_EB1_ep2338c07</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">q_xS63_EB1_ep2338c08</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-valvesup">
<h2>p_ValveSup<a class="headerlink" href="#p-valvesup" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_ValveSup</span>
<span class="n">VAR</span>
    <span class="n">fbPBT_VGC_01</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
    <span class="n">fbPBT_VGC_02</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
    <span class="n">fbPBT_VGC_03</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
    <span class="n">fbPBT_VGC_04</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>

    <span class="o">//</span><span class="n">vgDownstream</span><span class="p">:</span> <span class="n">LCLSVACUUMLIB</span><span class="o">.</span><span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">vgcPBT_VGC_01</span><span class="o">.</span><span class="n">xEXT_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbPBT_VGC_01</span><span class="p">(</span><span class="n">iq_stValve</span><span class="o">:=</span><span class="n">vgcPBT_VGC_01</span><span class="p">,</span> <span class="n">i_stDSG</span><span class="o">:=</span><span class="n">vgPBT_GCC_04</span><span class="p">,</span> <span class="n">i_stUSG</span><span class="o">:=</span><span class="n">vgPBT_GCC_02</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span>

<span class="n">vgcPBT_VGC_02</span><span class="o">.</span><span class="n">xEXT_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbPBT_VGC_02</span><span class="p">(</span><span class="n">iq_stValve</span><span class="o">:=</span><span class="n">vgcPBT_VGC_02</span><span class="p">,</span> <span class="n">i_stDSG</span><span class="o">:=</span><span class="n">vgPBT_GCC_06</span><span class="p">,</span> <span class="n">i_stUSG</span><span class="o">:=</span><span class="n">vgPBT_GCC_04</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span>

<span class="n">vgcPBT_VGC_03</span><span class="o">.</span><span class="n">xEXT_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbPBT_VGC_03</span><span class="p">(</span><span class="n">iq_stValve</span><span class="o">:=</span><span class="n">vgcPBT_VGC_03</span><span class="p">,</span> <span class="n">i_stDSG</span><span class="o">:=</span><span class="n">vgPBT_GCC_09</span><span class="p">,</span> <span class="n">i_stUSG</span><span class="o">:=</span><span class="n">vgPBT_GCC_07</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span>

<span class="n">vgcPBT_VGC_04</span><span class="o">.</span><span class="n">xEXT_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">vgMON_DUMMY</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">g_ixDSVacOK</span><span class="p">;</span>
<span class="n">vgMON_DUMMY</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">g_ixDSVacOK</span><span class="p">;</span>
<span class="n">fbPBT_VGC_04</span><span class="p">(</span><span class="n">iq_stValve</span><span class="o">:=</span><span class="n">vgcPBT_VGC_04</span><span class="p">,</span>  <span class="n">i_stUSG</span><span class="o">:=</span><span class="n">vgPBT_GCC_09</span><span class="p">,</span> <span class="n">i_stDSG</span><span class="o">:=</span><span class="n">vgMON_DUMMY</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-xlegacyplcmodbus">
<h2>p_XLegacyPLCModbus<a class="headerlink" href="#p-xlegacyplcmodbus" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">p_XLegacyPLCModbus</span>
<span class="n">VAR</span>
    <span class="n">fbHFX_PLCInputCoilsRx</span>   <span class="p">:</span>       <span class="n">FB_MBReadInputs</span><span class="p">;</span>

    <span class="n">i_xHFX_PLC_CnBits</span>       <span class="p">:</span>       <span class="n">ARRAY</span> <span class="p">[</span><span class="mf">0..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BYTE</span><span class="p">;</span>

    <span class="n">ftResetHFX</span>      <span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span>
    <span class="n">tonRetryHFX</span> <span class="p">:</span> <span class="n">TON</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Modbus</span> <span class="n">Info</span> <span class="k">for</span> <span class="n">Koyo</span>
<span class="n">Modbus</span> <span class="n">Addresses</span> <span class="k">for</span>
<span class="n">Koyo</span> <span class="n">DL05</span><span class="o">/</span><span class="mi">06</span><span class="o">/</span><span class="mi">240</span><span class="o">/</span><span class="mi">250</span><span class="o">/</span><span class="mi">260</span><span class="o">/</span><span class="mi">430</span><span class="o">/</span><span class="mi">440</span><span class="o">/</span><span class="mi">450</span> <span class="n">PLCs</span>
<span class="n">PLC</span> <span class="n">Memory</span> <span class="n">Type</span>             <span class="o">|</span> <span class="n">Modbus</span> <span class="n">start</span> <span class="n">address</span> <span class="n">Decimal</span> <span class="p">(</span><span class="n">octal</span><span class="p">)</span> <span class="o">|</span> <span class="n">Function</span> <span class="n">codes</span>
<span class="n">Inputs</span> <span class="p">(</span><span class="n">X</span><span class="p">)</span>                    <span class="mi">2048</span> <span class="p">(</span><span class="mi">04000</span><span class="p">)</span>                                                  <span class="mi">2</span>
<span class="n">Special</span> <span class="n">Relays</span> <span class="p">(</span><span class="n">SP</span><span class="p">)</span>   <span class="mi">3072</span> <span class="p">(</span><span class="mi">06000</span><span class="p">)</span>                                                  <span class="mi">2</span>
<span class="n">Outputs</span> <span class="p">(</span><span class="n">Y</span><span class="p">)</span>                   <span class="mi">2048</span> <span class="p">(</span><span class="mi">04000</span><span class="p">)</span>                                                  <span class="mi">1</span><span class="p">,</span> <span class="mi">5</span><span class="p">,</span> <span class="mi">15</span>
<span class="n">Control</span> <span class="n">Relays</span> <span class="p">(</span><span class="n">C</span><span class="p">)</span>    <span class="mi">3072</span> <span class="p">(</span><span class="mi">06000</span><span class="p">)</span>                                                  <span class="mi">1</span><span class="p">,</span> <span class="mi">5</span><span class="p">,</span> <span class="mi">15</span>
<span class="n">Timer</span> <span class="n">Contacts</span> <span class="p">(</span><span class="n">T</span><span class="p">)</span>    <span class="mi">6144</span> <span class="p">(</span><span class="mi">014000</span><span class="p">)</span>                                                 <span class="mi">1</span><span class="p">,</span> <span class="mi">5</span><span class="p">,</span> <span class="mi">15</span>
<span class="n">Counter</span> <span class="n">Contacts</span> <span class="p">(</span><span class="n">CT</span><span class="p">)</span> <span class="mi">6400</span> <span class="p">(</span><span class="mi">014400</span><span class="p">)</span>                                                 <span class="mi">1</span><span class="p">,</span> <span class="mi">5</span><span class="p">,</span> <span class="mi">15</span>
<span class="n">Stage</span> <span class="n">Status</span> <span class="n">Bits</span> <span class="p">(</span><span class="n">S</span><span class="p">)</span> <span class="mi">6144</span> <span class="p">(</span><span class="mi">012000</span><span class="p">)</span>                                                 <span class="mi">1</span><span class="p">,</span> <span class="mi">5</span><span class="p">,</span> <span class="mi">15</span>
<span class="o">*</span><span class="p">)</span>


<span class="p">(</span><span class="o">*</span> <span class="n">HFX</span> <span class="n">code</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span> <span class="n">Retry</span> <span class="n">after</span> <span class="n">some</span> <span class="n">time</span>
<span class="n">tonRetryHFX</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">fbHFX_PLCInputCoilsRx</span><span class="o">.</span><span class="n">bBusy</span><span class="p">;</span>
<span class="n">tonRetryHFX</span><span class="o">.</span><span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#10S;</span>
<span class="n">tonRetryHFX</span><span class="p">();</span>

<span class="n">ftResetHFX</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">fbHFX_PLCInputCoilsRx</span><span class="o">.</span><span class="n">bBusy</span><span class="p">);</span>
<span class="o">//</span><span class="n">ftResetHFX</span><span class="p">();</span>

<span class="n">fbHFX_PLCInputCoilsRx</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">ftResetHFX</span><span class="o">.</span><span class="n">Q</span> <span class="n">OR</span> <span class="n">tonRetryHFX</span><span class="o">.</span><span class="n">Q</span><span class="p">;</span>

<span class="n">fbHFX_PLCInputCoilsRx</span><span class="p">(</span><span class="n">sIPAddr</span><span class="o">:=</span><span class="s1">&#39;172.21.88.95&#39;</span><span class="p">,</span> <span class="n">nTCPPort</span><span class="o">:=</span><span class="mi">502</span><span class="p">,</span> <span class="n">nQuantity</span><span class="o">:=</span><span class="mi">32</span><span class="p">,</span> <span class="n">nMBAddr</span><span class="o">:=</span><span class="mi">8</span><span class="c1">#6000, cbLength:=SIZEOF(i_xHFX_PLC_CnBits),  pDestAddr:=ADR(i_xHFX_PLC_CnBits), tTimeout:=T#5S);</span>

<span class="n">IF</span> <span class="n">fbHFX_PLCInputCoilsRx</span><span class="o">.</span><span class="n">bError</span> <span class="n">THEN</span>
    <span class="o">//</span><span class="n">run</span> <span class="n">some</span> <span class="n">error</span> <span class="n">code</span> <span class="k">for</span> <span class="n">modbus</span>
    <span class="o">//</span><span class="k">if</span> <span class="n">there</span><span class="s1">&#39;s a modbus error, set all incoming bits to zero</span>
    <span class="o">//</span> <span class="n">HFX</span> <span class="n">PLC</span> <span class="n">Relay</span> <span class="n">coil</span> <span class="n">C</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span> <span class="ow">is</span> <span class="n">used</span> <span class="k">for</span> <span class="n">PBT</span> <span class="n">downstream</span> <span class="n">VacOK</span>
    <span class="n">i_xHFX_PLC_CnBits</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="mf">.0</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_xHFX_PLC_CnBits</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="mf">.1</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_xHFX_PLC_CnBits</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="mf">.2</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_xHFX_PLC_CnBits</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="mf">.3</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_xHFX_PLC_CnBits</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="mf">.4</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_xHFX_PLC_CnBits</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="mf">.0</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_xHFX_PLC_CnBits</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="mf">.1</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">i_xHFX_PLC_CnBits</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="mf">.2</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">g_ixDSVacOK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">g_xNoHFXPLCResponse</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>


<span class="n">ELSIF</span> <span class="n">Not</span> <span class="n">ftResetHFX</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">fbHFX_PLCInputCoilsRx</span><span class="o">.</span><span class="n">cbRead</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">g_xNoHFXPLCResponse</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">g_ixDSVacOK</span> <span class="o">:=</span> <span class="n">i_xHFX_PLC_CnBits</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="mf">.2</span><span class="p">;</span>
    <span class="n">fbHFX_PLCInputCoilsRx</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span><span class="kc">False</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">ftResetHFX</span><span class="o">.</span><span class="n">Q</span> <span class="n">AND</span> <span class="n">fbHFX_PLCInputCoilsRx</span><span class="o">.</span><span class="n">cbRead</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="o">//</span><span class="n">more</span> <span class="n">error</span> <span class="n">code</span> <span class="n">cause</span> <span class="n">we</span> <span class="n">didn</span><span class="s1">&#39;t manage to read anything</span>
    <span class="o">//</span><span class="n">g_ixDSVacOK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">g_xNoHFXPLCResponse</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

<span class="n">END_IF</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="XCS_PER_XCS_PER_PLC_epics.html" class="btn btn-neutral float-left" title="Data Types" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2023, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>